{
  "schedules/DB-GF.csv": [
    [
      "Circuit",
      "Description",
      "Phase",
      "Load_W",
      "PF",
      "Design_current_A",
      "Breaker_A",
      "Protection",
      "Cable",
      "Destination",
      "Length_m",
      "Diversity",
      "Demand_W",
      "Notes"
    ],
    [
      "GF-L01",
      "Open office west",
      "A",
      435,
      0.95,
      1.991,
      10,
      "1P+N 30mA Type A RCBO",
      "2C 1.5 mm2 Cu + 1.5 mm2 PE",
      "Open office west",
      35,
      1,
      435,
      "12 normal + 1 EM/EX; unswitched emergency tap"
    ],
    [
      "GF-L02",
      "Open office east",
      "A",
      438,
      0.95,
      2.005,
      10,
      "1P+N 30mA Type A RCBO",
      "2C 1.5 mm2 Cu + 1.5 mm2 PE",
      "Open office east",
      35,
      1,
      438,
      "12 normal + 2 EM/EX; unswitched emergency tap"
    ],
    [
      "GF-L03",
      "Reception / waiting",
      "A",
      294,
      0.95,
      1.346,
      10,
      "1P+N 30mA Type A RCBO",
      "2C 1.5 mm2 Cu + 1.5 mm2 PE",
      "Reception / waiting",
      35,
      1,
      294,
      "8 normal + 2 EM/EX; unswitched emergency tap"
    ],
    [
      "GF-L04",
      "Meeting rooms",
      "C",
      432,
      0.95,
      1.977,
      10,
      "1P+N 30mA Type A RCBO",
      "2C 1.5 mm2 Cu + 1.5 mm2 PE",
      "Meeting rooms",
      35,
      1,
      432,
      "12 normal + 0 EM/EX; unswitched emergency tap"
    ],
    [
      "GF-L05",
      "Kitchen / toilets",
      "A",
      516,
      0.95,
      2.362,
      10,
      "1P+N 30mA Type A RCBO",
      "2C 1.5 mm2 Cu + 1.5 mm2 PE",
      "Kitchen / toilets",
      35,
      1,
      516,
      "17 normal + 0 EM/EX; unswitched emergency tap"
    ],
    [
      "GF-L06",
      "Service rooms",
      "A",
      192,
      0.95,
      0.879,
      10,
      "1P+N 30mA Type A RCBO",
      "2C 1.5 mm2 Cu + 1.5 mm2 PE",
      "Service rooms",
      35,
      1,
      192,
      "8 normal + 0 EM/EX; unswitched emergency tap"
    ],
    [
      "GF-L07",
      "Corridor",
      "B",
      264,
      0.95,
      1.208,
      10,
      "1P+N 30mA Type A RCBO",
      "2C 1.5 mm2 Cu + 1.5 mm2 PE",
      "Corridor",
      35,
      1,
      264,
      "10 normal + 8 EM/EX; unswitched emergency tap"
    ],
    [
      "GF-L08",
      "Both stairs",
      "B",
      168,
      0.95,
      0.769,
      10,
      "1P+N 30mA Type A RCBO",
      "2C 1.5 mm2 Cu + 1.5 mm2 PE",
      "Both stairs",
      45,
      1,
      168,
      "6 normal + 8 EM/EX; unswitched emergency tap"
    ],
    [
      "GF-P01",
      "Desk bank west",
      "B",
      2400,
      0.95,
      10.984,
      20,
      "1P+N 30mA Type A RCBO",
      "2C 4 mm2 Cu + 4 mm2 PE",
      "Desk bank west",
      45,
      0.6,
      1440.0,
      "6 double GPO; estimated equipment load"
    ],
    [
      "GF-P02",
      "Desk bank centre",
      "C",
      2400,
      0.95,
      10.984,
      20,
      "1P+N 30mA Type A RCBO",
      "2C 4 mm2 Cu + 4 mm2 PE",
      "Desk bank centre",
      45,
      0.6,
      1440.0,
      "6 double GPO; estimated equipment load"
    ],
    [
      "GF-P03",
      "Desk bank east",
      "B",
      2400,
      0.95,
      10.984,
      20,
      "1P+N 30mA Type A RCBO",
      "2C 4 mm2 Cu + 4 mm2 PE",
      "Desk bank east",
      45,
      0.6,
      1440.0,
      "6 double GPO; estimated equipment load"
    ],
    [
      "GF-P04",
      "Meeting / offices",
      "B",
      1800,
      0.95,
      8.238,
      20,
      "1P+N 30mA Type A RCBO",
      "2C 4 mm2 Cu + 4 mm2 PE",
      "Meeting / offices",
      45,
      0.6,
      1080.0,
      "4 double GPO; estimated equipment load"
    ],
    [
      "GF-P05",
      "Reception / cleaning",
      "A",
      1800,
      0.95,
      8.238,
      20,
      "1P+N 30mA Type A RCBO",
      "2C 4 mm2 Cu + 4 mm2 PE",
      "Reception / cleaning",
      45,
      0.6,
      1080.0,
      "5 double GPO; estimated equipment load"
    ],
    [
      "GF-P06",
      "Kitchen small power",
      "A",
      3000,
      0.95,
      13.73,
      20,
      "1P+N 30mA Type A RCBO",
      "2C 4 mm2 Cu + 4 mm2 PE",
      "Kitchen small power",
      45,
      0.6,
      1800.0,
      "3 double GPO; estimated equipment load"
    ],
    [
      "GF-REF01",
      "Refrigerator",
      "C",
      250,
      0.9,
      1.208,
      10,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "Refrigerator",
      25,
      0.8,
      200.0,
      "30 mA Type A RCBO; manufacturer verification"
    ],
    [
      "GF-DW01",
      "Dishwasher",
      "C",
      2000,
      1,
      8.696,
      16,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "Dishwasher",
      30,
      0.8,
      1600.0,
      "30 mA Type A RCBO; manufacturer verification"
    ],
    [
      "GF-MW01",
      "Microwave",
      "C",
      1500,
      0.95,
      6.865,
      16,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "Microwave",
      30,
      0.8,
      1200.0,
      "30 mA Type A RCBO; manufacturer verification"
    ],
    [
      "GF-WH01",
      "Storage water heater",
      "C",
      2400,
      1,
      10.435,
      16,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "Storage water heater",
      30,
      1,
      2400,
      "30 mA Type A RCBO; manufacturer verification"
    ],
    [
      "GF-CP01",
      "Copier",
      "B",
      1500,
      0.95,
      6.865,
      16,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "Copier",
      30,
      0.6,
      900.0,
      "30 mA Type A RCBO; manufacturer verification"
    ],
    [
      "GF-UPS01",
      "UPS-01 input / server rack",
      "A",
      2200,
      0.95,
      10.069,
      16,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "UPS-01 input / server rack",
      20,
      1,
      2200,
      "30 mA Type A RCBO; manufacturer verification"
    ],
    [
      "GF-COM01",
      "Comms equipment non-UPS",
      "B",
      400,
      0.95,
      1.831,
      10,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "Comms equipment non-UPS",
      20,
      1,
      400,
      "30 mA Type A RCBO; manufacturer verification"
    ],
    [
      "GF-AC01",
      "AC-GF-01 packaged HVAC",
      "ABC",
      6000,
      0.9,
      9.623,
      16,
      "3P MCB; RCD per manufacturer",
      "4C 4 mm2 Cu + 4 mm2 PE",
      "AC-GF-01 packaged HVAC",
      45,
      0.9,
      5400.0,
      "3P protection; RCD type per inverter manufacturer; local isolator"
    ],
    [
      "GF-AC02",
      "AC-GF-02 packaged HVAC",
      "ABC",
      6000,
      0.9,
      9.623,
      16,
      "3P MCB; RCD per manufacturer",
      "4C 4 mm2 Cu + 4 mm2 PE",
      "AC-GF-02 packaged HVAC",
      45,
      0.9,
      5400.0,
      "3P protection; RCD type per inverter manufacturer; local isolator"
    ]
  ],
  "schedules/DB-FF.csv": [
    [
      "Circuit",
      "Description",
      "Phase",
      "Load_W",
      "PF",
      "Design_current_A",
      "Breaker_A",
      "Protection",
      "Cable",
      "Destination",
      "Length_m",
      "Diversity",
      "Demand_W",
      "Notes"
    ],
    [
      "FF-L01",
      "Open office west",
      "C",
      546,
      0.95,
      2.499,
      10,
      "1P+N 30mA Type A RCBO",
      "2C 1.5 mm2 Cu + 1.5 mm2 PE",
      "Open office west",
      35,
      1,
      546,
      "15 normal + 2 EM/EX; unswitched emergency tap"
    ],
    [
      "FF-L02",
      "Open office east",
      "B",
      654,
      0.95,
      2.993,
      10,
      "1P+N 30mA Type A RCBO",
      "2C 1.5 mm2 Cu + 1.5 mm2 PE",
      "Open office east",
      35,
      1,
      654,
      "18 normal + 2 EM/EX; unswitched emergency tap"
    ],
    [
      "FF-L03",
      "Conference / meeting",
      "B",
      543,
      0.95,
      2.485,
      10,
      "1P+N 30mA Type A RCBO",
      "2C 1.5 mm2 Cu + 1.5 mm2 PE",
      "Conference / meeting",
      35,
      1,
      543,
      "15 normal + 1 EM/EX; unswitched emergency tap"
    ],
    [
      "FF-L04",
      "Manager offices",
      "C",
      288,
      0.95,
      1.318,
      10,
      "1P+N 30mA Type A RCBO",
      "2C 1.5 mm2 Cu + 1.5 mm2 PE",
      "Manager offices",
      35,
      1,
      288,
      "8 normal + 0 EM/EX; unswitched emergency tap"
    ],
    [
      "FF-L05",
      "Kitchen / toilets",
      "C",
      252,
      0.95,
      1.153,
      10,
      "1P+N 30mA Type A RCBO",
      "2C 1.5 mm2 Cu + 1.5 mm2 PE",
      "Kitchen / toilets",
      35,
      1,
      252,
      "9 normal + 0 EM/EX; unswitched emergency tap"
    ],
    [
      "FF-L06",
      "Service rooms",
      "B",
      156,
      0.95,
      0.714,
      10,
      "1P+N 30mA Type A RCBO",
      "2C 1.5 mm2 Cu + 1.5 mm2 PE",
      "Service rooms",
      35,
      1,
      156,
      "5 normal + 0 EM/EX; unswitched emergency tap"
    ],
    [
      "FF-L07",
      "Corridor",
      "C",
      264,
      0.95,
      1.208,
      10,
      "1P+N 30mA Type A RCBO",
      "2C 1.5 mm2 Cu + 1.5 mm2 PE",
      "Corridor",
      35,
      1,
      264,
      "10 normal + 8 EM/EX; unswitched emergency tap"
    ],
    [
      "FF-L08",
      "Both stairs",
      "A",
      162,
      0.95,
      0.741,
      10,
      "1P+N 30mA Type A RCBO",
      "2C 1.5 mm2 Cu + 1.5 mm2 PE",
      "Both stairs",
      45,
      1,
      162,
      "6 normal + 6 EM/EX; unswitched emergency tap"
    ],
    [
      "FF-P01",
      "Desk bank west",
      "C",
      2400,
      0.95,
      10.984,
      20,
      "1P+N 30mA Type A RCBO",
      "2C 4 mm2 Cu + 4 mm2 PE",
      "Desk bank west",
      45,
      0.6,
      1440.0,
      "6 double GPO; estimated equipment load"
    ],
    [
      "FF-P02",
      "Desk bank centre",
      "B",
      2400,
      0.95,
      10.984,
      20,
      "1P+N 30mA Type A RCBO",
      "2C 4 mm2 Cu + 4 mm2 PE",
      "Desk bank centre",
      45,
      0.6,
      1440.0,
      "6 double GPO; estimated equipment load"
    ],
    [
      "FF-P03",
      "Desk bank east",
      "C",
      2400,
      0.95,
      10.984,
      20,
      "1P+N 30mA Type A RCBO",
      "2C 4 mm2 Cu + 4 mm2 PE",
      "Desk bank east",
      45,
      0.6,
      1440.0,
      "6 double GPO; estimated equipment load"
    ],
    [
      "FF-P04",
      "Meeting / offices",
      "B",
      1800,
      0.95,
      8.238,
      20,
      "1P+N 30mA Type A RCBO",
      "2C 4 mm2 Cu + 4 mm2 PE",
      "Meeting / offices",
      45,
      0.6,
      1080.0,
      "6 double GPO; estimated equipment load"
    ],
    [
      "FF-P05",
      "Print / cleaning",
      "C",
      1800,
      0.95,
      8.238,
      20,
      "1P+N 30mA Type A RCBO",
      "2C 4 mm2 Cu + 4 mm2 PE",
      "Print / cleaning",
      45,
      0.6,
      1080.0,
      "5 double GPO; estimated equipment load"
    ],
    [
      "FF-P06",
      "Kitchen small power",
      "A",
      3000,
      0.95,
      13.73,
      20,
      "1P+N 30mA Type A RCBO",
      "2C 4 mm2 Cu + 4 mm2 PE",
      "Kitchen small power",
      45,
      0.6,
      1800.0,
      "3 double GPO; estimated equipment load"
    ],
    [
      "FF-REF01",
      "Refrigerator",
      "B",
      250,
      0.9,
      1.208,
      10,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "Refrigerator",
      25,
      0.8,
      200.0,
      "30 mA Type A RCBO; manufacturer verification"
    ],
    [
      "FF-DW01",
      "Dishwasher",
      "A",
      2000,
      1,
      8.696,
      16,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "Dishwasher",
      30,
      0.8,
      1600.0,
      "30 mA Type A RCBO; manufacturer verification"
    ],
    [
      "FF-MW01",
      "Microwave",
      "A",
      1500,
      0.95,
      6.865,
      16,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "Microwave",
      30,
      0.8,
      1200.0,
      "30 mA Type A RCBO; manufacturer verification"
    ],
    [
      "FF-WH01",
      "Storage water heater",
      "B",
      2400,
      1,
      10.435,
      16,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "Storage water heater",
      30,
      1,
      2400,
      "30 mA Type A RCBO; manufacturer verification"
    ],
    [
      "FF-CP01",
      "Copier",
      "A",
      1500,
      0.95,
      6.865,
      16,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "Copier",
      30,
      0.6,
      900.0,
      "30 mA Type A RCBO; manufacturer verification"
    ],
    [
      "FF-AC01",
      "AC-FF-01 packaged HVAC",
      "ABC",
      6000,
      0.9,
      9.623,
      16,
      "3P MCB; RCD per manufacturer",
      "4C 4 mm2 Cu + 4 mm2 PE",
      "AC-FF-01 packaged HVAC",
      45,
      0.9,
      5400.0,
      "3P protection; RCD type per inverter manufacturer; local isolator"
    ],
    [
      "FF-AC02",
      "AC-FF-02 packaged HVAC",
      "ABC",
      6000,
      0.9,
      9.623,
      16,
      "3P MCB; RCD per manufacturer",
      "4C 4 mm2 Cu + 4 mm2 PE",
      "AC-FF-02 packaged HVAC",
      45,
      0.9,
      5400.0,
      "3P protection; RCD type per inverter manufacturer; local isolator"
    ]
  ],
  "schedules/equipment-schedule.csv": [
    [
      "Equipment_ID",
      "Circuit",
      "Description",
      "Input_W",
      "Supply",
      "PF",
      "Current_A",
      "Breaker_A",
      "Protection",
      "Cable",
      "Floor",
      "X_m",
      "Y_m",
      "Basis"
    ],
    [
      "GF-REF01",
      "GF-REF01",
      "Refrigerator",
      250,
      "230 V 1P+N+PE",
      0.9,
      1.208,
      10,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "GF",
      19,
      12.5,
      "Estimated electrical input; verify nameplate"
    ],
    [
      "GF-DW01",
      "GF-DW01",
      "Dishwasher",
      2000,
      "230 V 1P+N+PE",
      1,
      8.696,
      16,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "GF",
      21,
      12,
      "Estimated electrical input; verify nameplate"
    ],
    [
      "GF-MW01",
      "GF-MW01",
      "Microwave",
      1500,
      "230 V 1P+N+PE",
      0.95,
      6.865,
      16,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "GF",
      23,
      12.5,
      "Estimated electrical input; verify nameplate"
    ],
    [
      "GF-WH01",
      "GF-WH01",
      "Storage water heater",
      2400,
      "230 V 1P+N+PE",
      1,
      10.435,
      16,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "GF",
      23,
      9,
      "Estimated electrical input; verify nameplate"
    ],
    [
      "GF-CP01",
      "GF-CP01",
      "Copier",
      1500,
      "230 V 1P+N+PE",
      0.95,
      6.865,
      16,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "GF",
      9,
      5,
      "Estimated electrical input; verify nameplate"
    ],
    [
      "GF-UPS01",
      "GF-UPS01",
      "UPS-01 input / server rack",
      2200,
      "230 V 1P+N+PE",
      0.95,
      10.069,
      16,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "GF",
      4.5,
      11,
      "Estimated electrical input; verify nameplate"
    ],
    [
      "GF-COM01",
      "GF-COM01",
      "Comms equipment non-UPS",
      400,
      "230 V 1P+N+PE",
      0.95,
      1.831,
      10,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "GF",
      5.5,
      9.5,
      "Estimated electrical input; verify nameplate"
    ],
    [
      "AC-GF-01",
      "GF-AC01",
      "HVAC outdoor unit",
      6000,
      "400 V 3P+N+PE",
      0.9,
      9.623,
      16,
      "3P MCB; RCD per manufacturer",
      "4C 4 mm2 Cu + 4 mm2 PE",
      "GF",
      11,
      14.8,
      "Estimated electrical input; verify nameplate"
    ],
    [
      "AC-GF-02",
      "GF-AC02",
      "HVAC outdoor unit",
      6000,
      "400 V 3P+N+PE",
      0.9,
      9.623,
      16,
      "3P MCB; RCD per manufacturer",
      "4C 4 mm2 Cu + 4 mm2 PE",
      "GF",
      22,
      14.8,
      "Estimated electrical input; verify nameplate"
    ],
    [
      "FF-REF01",
      "FF-REF01",
      "Refrigerator",
      250,
      "230 V 1P+N+PE",
      0.9,
      1.208,
      10,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "FF",
      27.5,
      12.5,
      "Estimated electrical input; verify nameplate"
    ],
    [
      "FF-DW01",
      "FF-DW01",
      "Dishwasher",
      2000,
      "230 V 1P+N+PE",
      1,
      8.696,
      16,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "FF",
      28.5,
      12,
      "Estimated electrical input; verify nameplate"
    ],
    [
      "FF-MW01",
      "FF-MW01",
      "Microwave",
      1500,
      "230 V 1P+N+PE",
      0.95,
      6.865,
      16,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "FF",
      29.5,
      12.5,
      "Estimated electrical input; verify nameplate"
    ],
    [
      "FF-WH01",
      "FF-WH01",
      "Storage water heater",
      2400,
      "230 V 1P+N+PE",
      1,
      10.435,
      16,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "FF",
      29,
      9,
      "Estimated electrical input; verify nameplate"
    ],
    [
      "FF-CP01",
      "FF-CP01",
      "Copier",
      1500,
      "230 V 1P+N+PE",
      0.95,
      6.865,
      16,
      "1P+N 30mA Type A RCBO",
      "2C 2.5 mm2 Cu + 2.5 mm2 PE",
      "FF",
      1.5,
      11,
      "Estimated electrical input; verify nameplate"
    ],
    [
      "AC-FF-01",
      "FF-AC01",
      "HVAC outdoor unit",
      6000,
      "400 V 3P+N+PE",
      0.9,
      9.623,
      16,
      "3P MCB; RCD per manufacturer",
      "4C 4 mm2 Cu + 4 mm2 PE",
      "FF",
      11,
      14.8,
      "Estimated electrical input; verify nameplate"
    ],
    [
      "AC-FF-02",
      "FF-AC02",
      "HVAC outdoor unit",
      6000,
      "400 V 3P+N+PE",
      0.9,
      9.623,
      16,
      "3P MCB; RCD per manufacturer",
      "4C 4 mm2 Cu + 4 mm2 PE",
      "FF",
      22,
      14.8,
      "Estimated electrical input; verify nameplate"
    ]
  ],
  "schedules/fixture-register.csv": [
    [
      "Tag",
      "Floor",
      "Room",
      "Type",
      "Circuit",
      "Input_W",
      "Lumens",
      "X_m",
      "Y_m"
    ],
    [
      "GF-N001",
      "GF",
      "OPEN",
      "LP",
      "GF-L01",
      36,
      4500,
      11.0,
      1
    ],
    [
      "GF-N002",
      "GF",
      "OPEN",
      "LP",
      "GF-L01",
      36,
      4500,
      13.0,
      1
    ],
    [
      "GF-N003",
      "GF",
      "OPEN",
      "LP",
      "GF-L01",
      36,
      4500,
      15.0,
      1
    ],
    [
      "GF-N004",
      "GF",
      "OPEN",
      "LP",
      "GF-L01",
      36,
      4500,
      17.0,
      1
    ],
    [
      "GF-N005",
      "GF",
      "OPEN",
      "LP",
      "GF-L02",
      36,
      4500,
      19.0,
      1
    ],
    [
      "GF-N006",
      "GF",
      "OPEN",
      "LP",
      "GF-L02",
      36,
      4500,
      21.0,
      1
    ],
    [
      "GF-N007",
      "GF",
      "OPEN",
      "LP",
      "GF-L02",
      36,
      4500,
      23.0,
      1
    ],
    [
      "GF-N008",
      "GF",
      "OPEN",
      "LP",
      "GF-L02",
      36,
      4500,
      25.0,
      1
    ],
    [
      "GF-N009",
      "GF",
      "OPEN",
      "LP",
      "GF-L01",
      36,
      4500,
      11.0,
      3
    ],
    [
      "GF-N010",
      "GF",
      "OPEN",
      "LP",
      "GF-L01",
      36,
      4500,
      13.0,
      3
    ],
    [
      "GF-N011",
      "GF",
      "OPEN",
      "LP",
      "GF-L01",
      36,
      4500,
      15.0,
      3
    ],
    [
      "GF-N012",
      "GF",
      "OPEN",
      "LP",
      "GF-L01",
      36,
      4500,
      17.0,
      3
    ],
    [
      "GF-N013",
      "GF",
      "OPEN",
      "LP",
      "GF-L02",
      36,
      4500,
      19.0,
      3
    ],
    [
      "GF-N014",
      "GF",
      "OPEN",
      "LP",
      "GF-L02",
      36,
      4500,
      21.0,
      3
    ],
    [
      "GF-N015",
      "GF",
      "OPEN",
      "LP",
      "GF-L02",
      36,
      4500,
      23.0,
      3
    ],
    [
      "GF-N016",
      "GF",
      "OPEN",
      "LP",
      "GF-L02",
      36,
      4500,
      25.0,
      3
    ],
    [
      "GF-N017",
      "GF",
      "OPEN",
      "LP",
      "GF-L01",
      36,
      4500,
      11.0,
      5
    ],
    [
      "GF-N018",
      "GF",
      "OPEN",
      "LP",
      "GF-L01",
      36,
      4500,
      13.0,
      5
    ],
    [
      "GF-N019",
      "GF",
      "OPEN",
      "LP",
      "GF-L01",
      36,
      4500,
      15.0,
      5
    ],
    [
      "GF-N020",
      "GF",
      "OPEN",
      "LP",
      "GF-L01",
      36,
      4500,
      17.0,
      5
    ],
    [
      "GF-N021",
      "GF",
      "OPEN",
      "LP",
      "GF-L02",
      36,
      4500,
      19.0,
      5
    ],
    [
      "GF-N022",
      "GF",
      "OPEN",
      "LP",
      "GF-L02",
      36,
      4500,
      21.0,
      5
    ],
    [
      "GF-N023",
      "GF",
      "OPEN",
      "LP",
      "GF-L02",
      36,
      4500,
      23.0,
      5
    ],
    [
      "GF-N024",
      "GF",
      "OPEN",
      "LP",
      "GF-L02",
      36,
      4500,
      25.0,
      5
    ],
    [
      "GF-N025",
      "GF",
      "REC",
      "LP",
      "GF-L03",
      36,
      4500,
      5.5,
      0.75
    ],
    [
      "GF-N026",
      "GF",
      "REC",
      "LP",
      "GF-L03",
      36,
      4500,
      8.5,
      0.75
    ],
    [
      "GF-N027",
      "GF",
      "REC",
      "LP",
      "GF-L03",
      36,
      4500,
      5.5,
      2.25
    ],
    [
      "GF-N028",
      "GF",
      "REC",
      "LP",
      "GF-L03",
      36,
      4500,
      8.5,
      2.25
    ],
    [
      "GF-N029",
      "GF",
      "WAIT",
      "LP",
      "GF-L03",
      36,
      4500,
      5.5,
      3.75
    ],
    [
      "GF-N030",
      "GF",
      "WAIT",
      "LP",
      "GF-L03",
      36,
      4500,
      8.5,
      3.75
    ],
    [
      "GF-N031",
      "GF",
      "WAIT",
      "LP",
      "GF-L03",
      36,
      4500,
      5.5,
      5.25
    ],
    [
      "GF-N032",
      "GF",
      "WAIT",
      "LP",
      "GF-L03",
      36,
      4500,
      8.5,
      5.25
    ],
    [
      "GF-N033",
      "GF",
      "MT1",
      "LP",
      "GF-L04",
      36,
      4500,
      11.0,
      9.0
    ],
    [
      "GF-N034",
      "GF",
      "MT1",
      "LP",
      "GF-L04",
      36,
      4500,
      13.0,
      9.0
    ],
    [
      "GF-N035",
      "GF",
      "MT1",
      "LP",
      "GF-L04",
      36,
      4500,
      11.0,
      11.0
    ],
    [
      "GF-N036",
      "GF",
      "MT1",
      "LP",
      "GF-L04",
      36,
      4500,
      13.0,
      11.0
    ],
    [
      "GF-N037",
      "GF",
      "MT1",
      "LP",
      "GF-L04",
      36,
      4500,
      11.0,
      13.0
    ],
    [
      "GF-N038",
      "GF",
      "MT1",
      "LP",
      "GF-L04",
      36,
      4500,
      13.0,
      13.0
    ],
    [
      "GF-N039",
      "GF",
      "MT2",
      "LP",
      "GF-L04",
      36,
      4500,
      15.0,
      9.0
    ],
    [
      "GF-N040",
      "GF",
      "MT2",
      "LP",
      "GF-L04",
      36,
      4500,
      17.0,
      9.0
    ],
    [
      "GF-N041",
      "GF",
      "MT2",
      "LP",
      "GF-L04",
      36,
      4500,
      15.0,
      11.0
    ],
    [
      "GF-N042",
      "GF",
      "MT2",
      "LP",
      "GF-L04",
      36,
      4500,
      17.0,
      11.0
    ],
    [
      "GF-N043",
      "GF",
      "MT2",
      "LP",
      "GF-L04",
      36,
      4500,
      15.0,
      13.0
    ],
    [
      "GF-N044",
      "GF",
      "MT2",
      "LP",
      "GF-L04",
      36,
      4500,
      17.0,
      13.0
    ],
    [
      "GF-N045",
      "GF",
      "KIT",
      "LP",
      "GF-L05",
      36,
      4500,
      19.0,
      9.0
    ],
    [
      "GF-N046",
      "GF",
      "KIT",
      "LP",
      "GF-L05",
      36,
      4500,
      21.0,
      9.0
    ],
    [
      "GF-N047",
      "GF",
      "KIT",
      "LP",
      "GF-L05",
      36,
      4500,
      23.0,
      9.0
    ],
    [
      "GF-N048",
      "GF",
      "KIT",
      "LP",
      "GF-L05",
      36,
      4500,
      19.0,
      11.0
    ],
    [
      "GF-N049",
      "GF",
      "KIT",
      "LP",
      "GF-L05",
      36,
      4500,
      21.0,
      11.0
    ],
    [
      "GF-N050",
      "GF",
      "KIT",
      "LP",
      "GF-L05",
      36,
      4500,
      23.0,
      11.0
    ],
    [
      "GF-N051",
      "GF",
      "KIT",
      "LP",
      "GF-L05",
      36,
      4500,
      19.0,
      13.0
    ],
    [
      "GF-N052",
      "GF",
      "KIT",
      "LP",
      "GF-L05",
      36,
      4500,
      21.0,
      13.0
    ],
    [
      "GF-N053",
      "GF",
      "KIT",
      "LP",
      "GF-L05",
      36,
      4500,
      23.0,
      13.0
    ],
    [
      "GF-N054",
      "GF",
      "M WC",
      "LB",
      "GF-L05",
      24,
      2800,
      25.5,
      9.0
    ],
    [
      "GF-N055",
      "GF",
      "M WC",
      "LB",
      "GF-L05",
      24,
      2800,
      25.5,
      11.0
    ],
    [
      "GF-N056",
      "GF",
      "M WC",
      "LB",
      "GF-L05",
      24,
      2800,
      25.5,
      13.0
    ],
    [
      "GF-N057",
      "GF",
      "F WC",
      "LB",
      "GF-L05",
      24,
      2800,
      28.5,
      9.0
    ],
    [
      "GF-N058",
      "GF",
      "F WC",
      "LB",
      "GF-L05",
      24,
      2800,
      28.5,
      11.0
    ],
    [
      "GF-N059",
      "GF",
      "F WC",
      "LB",
      "GF-L05",
      24,
      2800,
      28.5,
      13.0
    ],
    [
      "GF-N060",
      "GF",
      "ACC",
      "LB",
      "GF-L05",
      24,
      2800,
      9.0,
      9.5
    ],
    [
      "GF-N061",
      "GF",
      "ACC",
      "LB",
      "GF-L05",
      24,
      2800,
      9.0,
      12.5
    ],
    [
      "GF-N062",
      "GF",
      "ELEC",
      "LB",
      "GF-L06",
      24,
      2800,
      1.5,
      9.0
    ],
    [
      "GF-N063",
      "GF",
      "ELEC",
      "LB",
      "GF-L06",
      24,
      2800,
      1.5,
      11.0
    ],
    [
      "GF-N064",
      "GF",
      "ELEC",
      "LB",
      "GF-L06",
      24,
      2800,
      1.5,
      13.0
    ],
    [
      "GF-N065",
      "GF",
      "COM",
      "LB",
      "GF-L06",
      24,
      2800,
      4.5,
      9.0
    ],
    [
      "GF-N066",
      "GF",
      "COM",
      "LB",
      "GF-L06",
      24,
      2800,
      4.5,
      11.0
    ],
    [
      "GF-N067",
      "GF",
      "COM",
      "LB",
      "GF-L06",
      24,
      2800,
      4.5,
      13.0
    ],
    [
      "GF-N068",
      "GF",
      "STO",
      "LB",
      "GF-L06",
      24,
      2800,
      7.0,
      9.5
    ],
    [
      "GF-N069",
      "GF",
      "STO",
      "LB",
      "GF-L06",
      24,
      2800,
      7.0,
      12.5
    ],
    [
      "GF-N070",
      "GF",
      "COR",
      "LB",
      "GF-L07",
      24,
      2800,
      1.5,
      7.0
    ],
    [
      "GF-N071",
      "GF",
      "COR",
      "LB",
      "GF-L07",
      24,
      2800,
      4.5,
      7.0
    ],
    [
      "GF-N072",
      "GF",
      "COR",
      "LB",
      "GF-L07",
      24,
      2800,
      7.5,
      7.0
    ],
    [
      "GF-N073",
      "GF",
      "COR",
      "LB",
      "GF-L07",
      24,
      2800,
      10.5,
      7.0
    ],
    [
      "GF-N074",
      "GF",
      "COR",
      "LB",
      "GF-L07",
      24,
      2800,
      13.5,
      7.0
    ],
    [
      "GF-N075",
      "GF",
      "COR",
      "LB",
      "GF-L07",
      24,
      2800,
      16.5,
      7.0
    ],
    [
      "GF-N076",
      "GF",
      "COR",
      "LB",
      "GF-L07",
      24,
      2800,
      19.5,
      7.0
    ],
    [
      "GF-N077",
      "GF",
      "COR",
      "LB",
      "GF-L07",
      24,
      2800,
      22.5,
      7.0
    ],
    [
      "GF-N078",
      "GF",
      "COR",
      "LB",
      "GF-L07",
      24,
      2800,
      25.5,
      7.0
    ],
    [
      "GF-N079",
      "GF",
      "COR",
      "LB",
      "GF-L07",
      24,
      2800,
      28.5,
      7.0
    ],
    [
      "GF-N080",
      "GF",
      "ST1",
      "LB",
      "GF-L08",
      24,
      2800,
      2.0,
      1.0
    ],
    [
      "GF-N081",
      "GF",
      "ST1",
      "LB",
      "GF-L08",
      24,
      2800,
      2.0,
      3.0
    ],
    [
      "GF-N082",
      "GF",
      "ST1",
      "LB",
      "GF-L08",
      24,
      2800,
      2.0,
      5.0
    ],
    [
      "GF-N083",
      "GF",
      "ST2",
      "LB",
      "GF-L08",
      24,
      2800,
      28.0,
      1.0
    ],
    [
      "GF-N084",
      "GF",
      "ST2",
      "LB",
      "GF-L08",
      24,
      2800,
      28.0,
      3.0
    ],
    [
      "GF-N085",
      "GF",
      "ST2",
      "LB",
      "GF-L08",
      24,
      2800,
      28.0,
      5.0
    ],
    [
      "FF-N001",
      "FF",
      "OPEN",
      "LP",
      "FF-L01",
      36,
      4500,
      5.0,
      1
    ],
    [
      "FF-N002",
      "FF",
      "OPEN",
      "LP",
      "FF-L01",
      36,
      4500,
      7.0,
      1
    ],
    [
      "FF-N003",
      "FF",
      "OPEN",
      "LP",
      "FF-L01",
      36,
      4500,
      9.0,
      1
    ],
    [
      "FF-N004",
      "FF",
      "OPEN",
      "LP",
      "FF-L01",
      36,
      4500,
      11.0,
      1
    ],
    [
      "FF-N005",
      "FF",
      "OPEN",
      "LP",
      "FF-L01",
      36,
      4500,
      13.0,
      1
    ],
    [
      "FF-N006",
      "FF",
      "OPEN",
      "LP",
      "FF-L02",
      36,
      4500,
      15.0,
      1
    ],
    [
      "FF-N007",
      "FF",
      "OPEN",
      "LP",
      "FF-L02",
      36,
      4500,
      17.0,
      1
    ],
    [
      "FF-N008",
      "FF",
      "OPEN",
      "LP",
      "FF-L02",
      36,
      4500,
      19.0,
      1
    ],
    [
      "FF-N009",
      "FF",
      "OPEN",
      "LP",
      "FF-L02",
      36,
      4500,
      21.0,
      1
    ],
    [
      "FF-N010",
      "FF",
      "OPEN",
      "LP",
      "FF-L02",
      36,
      4500,
      23.0,
      1
    ],
    [
      "FF-N011",
      "FF",
      "OPEN",
      "LP",
      "FF-L02",
      36,
      4500,
      25.0,
      1
    ],
    [
      "FF-N012",
      "FF",
      "OPEN",
      "LP",
      "FF-L01",
      36,
      4500,
      5.0,
      3
    ],
    [
      "FF-N013",
      "FF",
      "OPEN",
      "LP",
      "FF-L01",
      36,
      4500,
      7.0,
      3
    ],
    [
      "FF-N014",
      "FF",
      "OPEN",
      "LP",
      "FF-L01",
      36,
      4500,
      9.0,
      3
    ],
    [
      "FF-N015",
      "FF",
      "OPEN",
      "LP",
      "FF-L01",
      36,
      4500,
      11.0,
      3
    ],
    [
      "FF-N016",
      "FF",
      "OPEN",
      "LP",
      "FF-L01",
      36,
      4500,
      13.0,
      3
    ],
    [
      "FF-N017",
      "FF",
      "OPEN",
      "LP",
      "FF-L02",
      36,
      4500,
      15.0,
      3
    ],
    [
      "FF-N018",
      "FF",
      "OPEN",
      "LP",
      "FF-L02",
      36,
      4500,
      17.0,
      3
    ],
    [
      "FF-N019",
      "FF",
      "OPEN",
      "LP",
      "FF-L02",
      36,
      4500,
      19.0,
      3
    ],
    [
      "FF-N020",
      "FF",
      "OPEN",
      "LP",
      "FF-L02",
      36,
      4500,
      21.0,
      3
    ],
    [
      "FF-N021",
      "FF",
      "OPEN",
      "LP",
      "FF-L02",
      36,
      4500,
      23.0,
      3
    ],
    [
      "FF-N022",
      "FF",
      "OPEN",
      "LP",
      "FF-L02",
      36,
      4500,
      25.0,
      3
    ],
    [
      "FF-N023",
      "FF",
      "OPEN",
      "LP",
      "FF-L01",
      36,
      4500,
      5.0,
      5
    ],
    [
      "FF-N024",
      "FF",
      "OPEN",
      "LP",
      "FF-L01",
      36,
      4500,
      7.0,
      5
    ],
    [
      "FF-N025",
      "FF",
      "OPEN",
      "LP",
      "FF-L01",
      36,
      4500,
      9.0,
      5
    ],
    [
      "FF-N026",
      "FF",
      "OPEN",
      "LP",
      "FF-L01",
      36,
      4500,
      11.0,
      5
    ],
    [
      "FF-N027",
      "FF",
      "OPEN",
      "LP",
      "FF-L01",
      36,
      4500,
      13.0,
      5
    ],
    [
      "FF-N028",
      "FF",
      "OPEN",
      "LP",
      "FF-L02",
      36,
      4500,
      15.0,
      5
    ],
    [
      "FF-N029",
      "FF",
      "OPEN",
      "LP",
      "FF-L02",
      36,
      4500,
      17.0,
      5
    ],
    [
      "FF-N030",
      "FF",
      "OPEN",
      "LP",
      "FF-L02",
      36,
      4500,
      19.0,
      5
    ],
    [
      "FF-N031",
      "FF",
      "OPEN",
      "LP",
      "FF-L02",
      36,
      4500,
      21.0,
      5
    ],
    [
      "FF-N032",
      "FF",
      "OPEN",
      "LP",
      "FF-L02",
      36,
      4500,
      23.0,
      5
    ],
    [
      "FF-N033",
      "FF",
      "OPEN",
      "LP",
      "FF-L02",
      36,
      4500,
      25.0,
      5
    ],
    [
      "FF-N034",
      "FF",
      "CONF",
      "LP",
      "FF-L03",
      36,
      4500,
      12.0,
      9.0
    ],
    [
      "FF-N035",
      "FF",
      "CONF",
      "LP",
      "FF-L03",
      36,
      4500,
      14.0,
      9.0
    ],
    [
      "FF-N036",
      "FF",
      "CONF",
      "LP",
      "FF-L03",
      36,
      4500,
      16.0,
      9.0
    ],
    [
      "FF-N037",
      "FF",
      "CONF",
      "LP",
      "FF-L03",
      36,
      4500,
      12.0,
      11.0
    ],
    [
      "FF-N038",
      "FF",
      "CONF",
      "LP",
      "FF-L03",
      36,
      4500,
      14.0,
      11.0
    ],
    [
      "FF-N039",
      "FF",
      "CONF",
      "LP",
      "FF-L03",
      36,
      4500,
      16.0,
      11.0
    ],
    [
      "FF-N040",
      "FF",
      "CONF",
      "LP",
      "FF-L03",
      36,
      4500,
      12.0,
      13.0
    ],
    [
      "FF-N041",
      "FF",
      "CONF",
      "LP",
      "FF-L03",
      36,
      4500,
      14.0,
      13.0
    ],
    [
      "FF-N042",
      "FF",
      "CONF",
      "LP",
      "FF-L03",
      36,
      4500,
      16.0,
      13.0
    ],
    [
      "FF-N043",
      "FF",
      "MT1",
      "LP",
      "FF-L03",
      36,
      4500,
      18.0,
      9.0
    ],
    [
      "FF-N044",
      "FF",
      "MT1",
      "LP",
      "FF-L03",
      36,
      4500,
      20.0,
      9.0
    ],
    [
      "FF-N045",
      "FF",
      "MT1",
      "LP",
      "FF-L03",
      36,
      4500,
      18.0,
      11.0
    ],
    [
      "FF-N046",
      "FF",
      "MT1",
      "LP",
      "FF-L03",
      36,
      4500,
      20.0,
      11.0
    ],
    [
      "FF-N047",
      "FF",
      "MT1",
      "LP",
      "FF-L03",
      36,
      4500,
      18.0,
      13.0
    ],
    [
      "FF-N048",
      "FF",
      "MT1",
      "LP",
      "FF-L03",
      36,
      4500,
      20.0,
      13.0
    ],
    [
      "FF-N049",
      "FF",
      "MGR1",
      "LP",
      "FF-L04",
      36,
      4500,
      21.75,
      9.5
    ],
    [
      "FF-N050",
      "FF",
      "MGR1",
      "LP",
      "FF-L04",
      36,
      4500,
      23.25,
      9.5
    ],
    [
      "FF-N051",
      "FF",
      "MGR1",
      "LP",
      "FF-L04",
      36,
      4500,
      21.75,
      12.5
    ],
    [
      "FF-N052",
      "FF",
      "MGR1",
      "LP",
      "FF-L04",
      36,
      4500,
      23.25,
      12.5
    ],
    [
      "FF-N053",
      "FF",
      "MGR2",
      "LP",
      "FF-L04",
      36,
      4500,
      24.75,
      9.5
    ],
    [
      "FF-N054",
      "FF",
      "MGR2",
      "LP",
      "FF-L04",
      36,
      4500,
      26.25,
      9.5
    ],
    [
      "FF-N055",
      "FF",
      "MGR2",
      "LP",
      "FF-L04",
      36,
      4500,
      24.75,
      12.5
    ],
    [
      "FF-N056",
      "FF",
      "MGR2",
      "LP",
      "FF-L04",
      36,
      4500,
      26.25,
      12.5
    ],
    [
      "FF-N057",
      "FF",
      "KIT",
      "LP",
      "FF-L05",
      36,
      4500,
      28.5,
      9.0
    ],
    [
      "FF-N058",
      "FF",
      "KIT",
      "LP",
      "FF-L05",
      36,
      4500,
      28.5,
      11.0
    ],
    [
      "FF-N059",
      "FF",
      "KIT",
      "LP",
      "FF-L05",
      36,
      4500,
      28.5,
      13.0
    ],
    [
      "FF-N060",
      "FF",
      "WC",
      "LB",
      "FF-L05",
      24,
      2800,
      9.5,
      9.0
    ],
    [
      "FF-N061",
      "FF",
      "WC",
      "LB",
      "FF-L05",
      24,
      2800,
      9.5,
      11.0
    ],
    [
      "FF-N062",
      "FF",
      "WC",
      "LB",
      "FF-L05",
      24,
      2800,
      9.5,
      13.0
    ],
    [
      "FF-N063",
      "FF",
      "ACC",
      "LB",
      "FF-L05",
      24,
      2800,
      6.5,
      9.0
    ],
    [
      "FF-N064",
      "FF",
      "ACC",
      "LB",
      "FF-L05",
      24,
      2800,
      6.5,
      11.0
    ],
    [
      "FF-N065",
      "FF",
      "ACC",
      "LB",
      "FF-L05",
      24,
      2800,
      6.5,
      13.0
    ],
    [
      "FF-N066",
      "FF",
      "PRT",
      "LP",
      "FF-L06",
      36,
      4500,
      1.5,
      9.0
    ],
    [
      "FF-N067",
      "FF",
      "PRT",
      "LP",
      "FF-L06",
      36,
      4500,
      1.5,
      11.0
    ],
    [
      "FF-N068",
      "FF",
      "PRT",
      "LP",
      "FF-L06",
      36,
      4500,
      1.5,
      13.0
    ],
    [
      "FF-N069",
      "FF",
      "STO",
      "LB",
      "FF-L06",
      24,
      2800,
      4.0,
      9.5
    ],
    [
      "FF-N070",
      "FF",
      "STO",
      "LB",
      "FF-L06",
      24,
      2800,
      4.0,
      12.5
    ],
    [
      "FF-N071",
      "FF",
      "COR",
      "LB",
      "FF-L07",
      24,
      2800,
      1.5,
      7.0
    ],
    [
      "FF-N072",
      "FF",
      "COR",
      "LB",
      "FF-L07",
      24,
      2800,
      4.5,
      7.0
    ],
    [
      "FF-N073",
      "FF",
      "COR",
      "LB",
      "FF-L07",
      24,
      2800,
      7.5,
      7.0
    ],
    [
      "FF-N074",
      "FF",
      "COR",
      "LB",
      "FF-L07",
      24,
      2800,
      10.5,
      7.0
    ],
    [
      "FF-N075",
      "FF",
      "COR",
      "LB",
      "FF-L07",
      24,
      2800,
      13.5,
      7.0
    ],
    [
      "FF-N076",
      "FF",
      "COR",
      "LB",
      "FF-L07",
      24,
      2800,
      16.5,
      7.0
    ],
    [
      "FF-N077",
      "FF",
      "COR",
      "LB",
      "FF-L07",
      24,
      2800,
      19.5,
      7.0
    ],
    [
      "FF-N078",
      "FF",
      "COR",
      "LB",
      "FF-L07",
      24,
      2800,
      22.5,
      7.0
    ],
    [
      "FF-N079",
      "FF",
      "COR",
      "LB",
      "FF-L07",
      24,
      2800,
      25.5,
      7.0
    ],
    [
      "FF-N080",
      "FF",
      "COR",
      "LB",
      "FF-L07",
      24,
      2800,
      28.5,
      7.0
    ],
    [
      "FF-N081",
      "FF",
      "ST1",
      "LB",
      "FF-L08",
      24,
      2800,
      2.0,
      1.0
    ],
    [
      "FF-N082",
      "FF",
      "ST1",
      "LB",
      "FF-L08",
      24,
      2800,
      2.0,
      3.0
    ],
    [
      "FF-N083",
      "FF",
      "ST1",
      "LB",
      "FF-L08",
      24,
      2800,
      2.0,
      5.0
    ],
    [
      "FF-N084",
      "FF",
      "ST2",
      "LB",
      "FF-L08",
      24,
      2800,
      28.0,
      1.0
    ],
    [
      "FF-N085",
      "FF",
      "ST2",
      "LB",
      "FF-L08",
      24,
      2800,
      28.0,
      3.0
    ],
    [
      "FF-N086",
      "FF",
      "ST2",
      "LB",
      "FF-L08",
      24,
      2800,
      28.0,
      5.0
    ]
  ],
  "schedules/emergency-register.csv": [
    [
      "Tag",
      "Floor",
      "Type",
      "Circuit",
      "Normal_input_W",
      "Direction",
      "X_m",
      "Y_m",
      "Battery_min",
      "Control"
    ],
    [
      "GF-E001",
      "GF",
      "EM",
      "GF-L07",
      3,
      "NA",
      2,
      7,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "GF-E002",
      "GF",
      "EM",
      "GF-L07",
      3,
      "NA",
      7,
      7,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "GF-E003",
      "GF",
      "EM",
      "GF-L07",
      3,
      "NA",
      12,
      7,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "GF-E004",
      "GF",
      "EM",
      "GF-L07",
      3,
      "NA",
      17,
      7,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "GF-E005",
      "GF",
      "EM",
      "GF-L07",
      3,
      "NA",
      22,
      7,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "GF-E006",
      "GF",
      "EM",
      "GF-L07",
      3,
      "NA",
      28,
      7,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "GF-E007",
      "GF",
      "EM",
      "GF-L08",
      3,
      "NA",
      2,
      1,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "GF-E008",
      "GF",
      "EM",
      "GF-L08",
      3,
      "NA",
      2,
      4.5,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "GF-E009",
      "GF",
      "EM",
      "GF-L08",
      3,
      "NA",
      28,
      1,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "GF-E010",
      "GF",
      "EM",
      "GF-L08",
      3,
      "NA",
      28,
      4.5,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "GF-E011",
      "GF",
      "EM",
      "GF-L01",
      3,
      "NA",
      12,
      3,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "GF-E012",
      "GF",
      "EM",
      "GF-L02",
      3,
      "NA",
      18,
      3,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "GF-E013",
      "GF",
      "EM",
      "GF-L02",
      3,
      "NA",
      24,
      3,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "GF-E014",
      "GF",
      "EM",
      "GF-L03",
      3,
      "NA",
      7,
      1.3,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "GF-E015",
      "GF",
      "EX",
      "GF-L08",
      3,
      "DOWN",
      2,
      6,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "GF-E016",
      "GF",
      "EX",
      "GF-L08",
      3,
      "DOWN",
      28,
      6,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "GF-E017",
      "GF",
      "EX",
      "GF-L07",
      3,
      "LEFT",
      8,
      7,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "GF-E018",
      "GF",
      "EX",
      "GF-L07",
      3,
      "RIGHT",
      23,
      7,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "GF-E019",
      "GF",
      "EX",
      "GF-L08",
      3,
      "OUT",
      2,
      0,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "GF-E020",
      "GF",
      "EX",
      "GF-L08",
      3,
      "OUT",
      28,
      0,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "GF-E021",
      "GF",
      "EX",
      "GF-L03",
      3,
      "OUT",
      7,
      0,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "FF-E001",
      "FF",
      "EM",
      "FF-L07",
      3,
      "NA",
      2,
      7,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "FF-E002",
      "FF",
      "EM",
      "FF-L07",
      3,
      "NA",
      7,
      7,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "FF-E003",
      "FF",
      "EM",
      "FF-L07",
      3,
      "NA",
      12,
      7,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "FF-E004",
      "FF",
      "EM",
      "FF-L07",
      3,
      "NA",
      17,
      7,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "FF-E005",
      "FF",
      "EM",
      "FF-L07",
      3,
      "NA",
      22,
      7,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "FF-E006",
      "FF",
      "EM",
      "FF-L07",
      3,
      "NA",
      28,
      7,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "FF-E007",
      "FF",
      "EM",
      "FF-L08",
      3,
      "NA",
      2,
      1,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "FF-E008",
      "FF",
      "EM",
      "FF-L08",
      3,
      "NA",
      2,
      4.5,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "FF-E009",
      "FF",
      "EM",
      "FF-L08",
      3,
      "NA",
      28,
      1,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "FF-E010",
      "FF",
      "EM",
      "FF-L08",
      3,
      "NA",
      28,
      4.5,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "FF-E011",
      "FF",
      "EM",
      "FF-L01",
      3,
      "NA",
      6,
      3,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "FF-E012",
      "FF",
      "EM",
      "FF-L01",
      3,
      "NA",
      12,
      3,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "FF-E013",
      "FF",
      "EM",
      "FF-L02",
      3,
      "NA",
      18,
      3,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "FF-E014",
      "FF",
      "EM",
      "FF-L02",
      3,
      "NA",
      24,
      3,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "FF-E015",
      "FF",
      "EM",
      "FF-L03",
      3,
      "NA",
      14,
      11,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "FF-E016",
      "FF",
      "EX",
      "FF-L08",
      3,
      "DOWN",
      2,
      6,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "FF-E017",
      "FF",
      "EX",
      "FF-L08",
      3,
      "DOWN",
      28,
      6,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "FF-E018",
      "FF",
      "EX",
      "FF-L07",
      3,
      "LEFT",
      8,
      7,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ],
    [
      "FF-E019",
      "FF",
      "EX",
      "FF-L07",
      3,
      "RIGHT",
      23,
      7,
      90,
      "Unswitched local lighting circuit; simulate failure for test"
    ]
  ],
  "schedules/outlet-register.csv": [
    [
      "Tag",
      "Floor",
      "Type",
      "Circuit",
      "Area",
      "X_m",
      "Y_m"
    ],
    [
      "GF-SO001",
      "GF",
      "GPO2",
      "GF-P01",
      "Desk bank west",
      11,
      1.7
    ],
    [
      "GF-SO002",
      "GF",
      "GPO2",
      "GF-P01",
      "Desk bank west",
      13,
      1.7
    ],
    [
      "GF-SO003",
      "GF",
      "GPO2",
      "GF-P01",
      "Desk bank west",
      15,
      1.7
    ],
    [
      "GF-SO004",
      "GF",
      "GPO2",
      "GF-P01",
      "Desk bank west",
      11,
      4.3
    ],
    [
      "GF-SO005",
      "GF",
      "GPO2",
      "GF-P01",
      "Desk bank west",
      13,
      4.3
    ],
    [
      "GF-SO006",
      "GF",
      "GPO2",
      "GF-P01",
      "Desk bank west",
      15,
      4.3
    ],
    [
      "GF-SO007",
      "GF",
      "GPO2",
      "GF-P02",
      "Desk bank centre",
      16,
      1.7
    ],
    [
      "GF-SO008",
      "GF",
      "GPO2",
      "GF-P02",
      "Desk bank centre",
      18,
      1.7
    ],
    [
      "GF-SO009",
      "GF",
      "GPO2",
      "GF-P02",
      "Desk bank centre",
      20,
      1.7
    ],
    [
      "GF-SO010",
      "GF",
      "GPO2",
      "GF-P02",
      "Desk bank centre",
      16,
      4.3
    ],
    [
      "GF-SO011",
      "GF",
      "GPO2",
      "GF-P02",
      "Desk bank centre",
      18,
      4.3
    ],
    [
      "GF-SO012",
      "GF",
      "GPO2",
      "GF-P02",
      "Desk bank centre",
      20,
      4.3
    ],
    [
      "GF-SO013",
      "GF",
      "GPO2",
      "GF-P03",
      "Desk bank east",
      21,
      1.7
    ],
    [
      "GF-SO014",
      "GF",
      "GPO2",
      "GF-P03",
      "Desk bank east",
      23,
      1.7
    ],
    [
      "GF-SO015",
      "GF",
      "GPO2",
      "GF-P03",
      "Desk bank east",
      25,
      1.7
    ],
    [
      "GF-SO016",
      "GF",
      "GPO2",
      "GF-P03",
      "Desk bank east",
      21,
      4.3
    ],
    [
      "GF-SO017",
      "GF",
      "GPO2",
      "GF-P03",
      "Desk bank east",
      23,
      4.3
    ],
    [
      "GF-SO018",
      "GF",
      "GPO2",
      "GF-P03",
      "Desk bank east",
      25,
      4.3
    ],
    [
      "GF-SO019",
      "GF",
      "GPO2",
      "GF-P04",
      "Meeting / offices",
      11,
      8.6
    ],
    [
      "GF-SO020",
      "GF",
      "GPO2",
      "GF-P04",
      "Meeting / offices",
      13,
      13.4
    ],
    [
      "GF-SO021",
      "GF",
      "GPO2",
      "GF-P04",
      "Meeting / offices",
      15,
      8.6
    ],
    [
      "GF-SO022",
      "GF",
      "GPO2",
      "GF-P04",
      "Meeting / offices",
      17,
      13.4
    ],
    [
      "GF-SO023",
      "GF",
      "GPO2",
      "GF-P05",
      "Reception / cleaning",
      4.5,
      1
    ],
    [
      "GF-SO024",
      "GF",
      "GPO2",
      "GF-P05",
      "Reception / cleaning",
      9.5,
      4.5
    ],
    [
      "GF-SO025",
      "GF",
      "GPO2",
      "GF-P05",
      "Reception / cleaning",
      5,
      6.4
    ],
    [
      "GF-SO026",
      "GF",
      "GPO2",
      "GF-P05",
      "Reception / cleaning",
      15,
      6.4
    ],
    [
      "GF-SO027",
      "GF",
      "GPO2",
      "GF-P05",
      "Reception / cleaning",
      25,
      6.4
    ],
    [
      "GF-SO028",
      "GF",
      "GPO2",
      "GF-P06",
      "Kitchen small power",
      19,
      13.4
    ],
    [
      "GF-SO029",
      "GF",
      "GPO2",
      "GF-P06",
      "Kitchen small power",
      20.5,
      13.4
    ],
    [
      "GF-SO030",
      "GF",
      "GPO2",
      "GF-P06",
      "Kitchen small power",
      22,
      13.4
    ],
    [
      "FF-SO001",
      "FF",
      "GPO2",
      "FF-P01",
      "Desk bank west",
      6,
      1.7
    ],
    [
      "FF-SO002",
      "FF",
      "GPO2",
      "FF-P01",
      "Desk bank west",
      8,
      1.7
    ],
    [
      "FF-SO003",
      "FF",
      "GPO2",
      "FF-P01",
      "Desk bank west",
      10,
      1.7
    ],
    [
      "FF-SO004",
      "FF",
      "GPO2",
      "FF-P01",
      "Desk bank west",
      6,
      4.3
    ],
    [
      "FF-SO005",
      "FF",
      "GPO2",
      "FF-P01",
      "Desk bank west",
      8,
      4.3
    ],
    [
      "FF-SO006",
      "FF",
      "GPO2",
      "FF-P01",
      "Desk bank west",
      10,
      4.3
    ],
    [
      "FF-SO007",
      "FF",
      "GPO2",
      "FF-P02",
      "Desk bank centre",
      16,
      1.7
    ],
    [
      "FF-SO008",
      "FF",
      "GPO2",
      "FF-P02",
      "Desk bank centre",
      18,
      1.7
    ],
    [
      "FF-SO009",
      "FF",
      "GPO2",
      "FF-P02",
      "Desk bank centre",
      20,
      1.7
    ],
    [
      "FF-SO010",
      "FF",
      "GPO2",
      "FF-P02",
      "Desk bank centre",
      16,
      4.3
    ],
    [
      "FF-SO011",
      "FF",
      "GPO2",
      "FF-P02",
      "Desk bank centre",
      18,
      4.3
    ],
    [
      "FF-SO012",
      "FF",
      "GPO2",
      "FF-P02",
      "Desk bank centre",
      20,
      4.3
    ],
    [
      "FF-SO013",
      "FF",
      "GPO2",
      "FF-P03",
      "Desk bank east",
      21,
      1.7
    ],
    [
      "FF-SO014",
      "FF",
      "GPO2",
      "FF-P03",
      "Desk bank east",
      23,
      1.7
    ],
    [
      "FF-SO015",
      "FF",
      "GPO2",
      "FF-P03",
      "Desk bank east",
      25,
      1.7
    ],
    [
      "FF-SO016",
      "FF",
      "GPO2",
      "FF-P03",
      "Desk bank east",
      21,
      4.3
    ],
    [
      "FF-SO017",
      "FF",
      "GPO2",
      "FF-P03",
      "Desk bank east",
      23,
      4.3
    ],
    [
      "FF-SO018",
      "FF",
      "GPO2",
      "FF-P03",
      "Desk bank east",
      25,
      4.3
    ],
    [
      "FF-SO019",
      "FF",
      "GPO2",
      "FF-P04",
      "Meeting / offices",
      12,
      8.6
    ],
    [
      "FF-SO020",
      "FF",
      "GPO2",
      "FF-P04",
      "Meeting / offices",
      16,
      13.4
    ],
    [
      "FF-SO021",
      "FF",
      "GPO2",
      "FF-P04",
      "Meeting / offices",
      18,
      8.6
    ],
    [
      "FF-SO022",
      "FF",
      "GPO2",
      "FF-P04",
      "Meeting / offices",
      20,
      13.4
    ],
    [
      "FF-SO023",
      "FF",
      "GPO2",
      "FF-P04",
      "Meeting / offices",
      22,
      8.6
    ],
    [
      "FF-SO024",
      "FF",
      "GPO2",
      "FF-P04",
      "Meeting / offices",
      25,
      8.6
    ],
    [
      "FF-SO025",
      "FF",
      "GPO2",
      "FF-P05",
      "Print / cleaning",
      1,
      8.6
    ],
    [
      "FF-SO026",
      "FF",
      "GPO2",
      "FF-P05",
      "Print / cleaning",
      2,
      13.4
    ],
    [
      "FF-SO027",
      "FF",
      "GPO2",
      "FF-P05",
      "Print / cleaning",
      5,
      6.4
    ],
    [
      "FF-SO028",
      "FF",
      "GPO2",
      "FF-P05",
      "Print / cleaning",
      15,
      6.4
    ],
    [
      "FF-SO029",
      "FF",
      "GPO2",
      "FF-P05",
      "Print / cleaning",
      25,
      6.4
    ],
    [
      "FF-SO030",
      "FF",
      "GPO2",
      "FF-P06",
      "Kitchen small power",
      27.5,
      13.4
    ],
    [
      "FF-SO031",
      "FF",
      "GPO2",
      "FF-P06",
      "Kitchen small power",
      28.5,
      13.4
    ],
    [
      "FF-SO032",
      "FF",
      "GPO2",
      "FF-P06",
      "Kitchen small power",
      29.5,
      13.4
    ]
  ],
  "schedules/load-schedule.csv": [
    [
      "Circuit",
      "Category",
      "Connected_W",
      "PF",
      "Demand_factor",
      "Demand_W",
      "Demand_VA",
      "Phase"
    ],
    [
      "GF-L01",
      "Lighting",
      435,
      0.95,
      1,
      435,
      457.895,
      "A"
    ],
    [
      "GF-L02",
      "Lighting",
      438,
      0.95,
      1,
      438,
      461.053,
      "A"
    ],
    [
      "GF-L03",
      "Lighting",
      294,
      0.95,
      1,
      294,
      309.474,
      "A"
    ],
    [
      "GF-L04",
      "Lighting",
      432,
      0.95,
      1,
      432,
      454.737,
      "C"
    ],
    [
      "GF-L05",
      "Lighting",
      516,
      0.95,
      1,
      516,
      543.158,
      "A"
    ],
    [
      "GF-L06",
      "Lighting",
      192,
      0.95,
      1,
      192,
      202.105,
      "A"
    ],
    [
      "GF-L07",
      "Lighting",
      264,
      0.95,
      1,
      264,
      277.895,
      "B"
    ],
    [
      "GF-L08",
      "Lighting",
      168,
      0.95,
      1,
      168,
      176.842,
      "B"
    ],
    [
      "GF-P01",
      "General power",
      2400,
      0.95,
      0.6,
      1440.0,
      1515.789,
      "B"
    ],
    [
      "GF-P02",
      "General power",
      2400,
      0.95,
      0.6,
      1440.0,
      1515.789,
      "C"
    ],
    [
      "GF-P03",
      "General power",
      2400,
      0.95,
      0.6,
      1440.0,
      1515.789,
      "B"
    ],
    [
      "GF-P04",
      "General power",
      1800,
      0.95,
      0.6,
      1080.0,
      1136.842,
      "B"
    ],
    [
      "GF-P05",
      "General power",
      1800,
      0.95,
      0.6,
      1080.0,
      1136.842,
      "A"
    ],
    [
      "GF-P06",
      "General power",
      3000,
      0.95,
      0.6,
      1800.0,
      1894.737,
      "A"
    ],
    [
      "GF-REF01",
      "Dedicated",
      250,
      0.9,
      0.8,
      200.0,
      222.222,
      "C"
    ],
    [
      "GF-DW01",
      "Dedicated",
      2000,
      1,
      0.8,
      1600.0,
      1600.0,
      "C"
    ],
    [
      "GF-MW01",
      "Dedicated",
      1500,
      0.95,
      0.8,
      1200.0,
      1263.158,
      "C"
    ],
    [
      "GF-WH01",
      "Dedicated",
      2400,
      1,
      1,
      2400,
      2400.0,
      "C"
    ],
    [
      "GF-CP01",
      "Dedicated",
      1500,
      0.95,
      0.6,
      900.0,
      947.368,
      "B"
    ],
    [
      "GF-UPS01",
      "Dedicated",
      2200,
      0.95,
      1,
      2200,
      2315.789,
      "A"
    ],
    [
      "GF-COM01",
      "Dedicated",
      400,
      0.95,
      1,
      400,
      421.053,
      "B"
    ],
    [
      "GF-AC01",
      "HVAC",
      6000,
      0.9,
      0.9,
      5400.0,
      6000.0,
      "ABC"
    ],
    [
      "GF-AC02",
      "HVAC",
      6000,
      0.9,
      0.9,
      5400.0,
      6000.0,
      "ABC"
    ],
    [
      "FF-L01",
      "Lighting",
      546,
      0.95,
      1,
      546,
      574.737,
      "C"
    ],
    [
      "FF-L02",
      "Lighting",
      654,
      0.95,
      1,
      654,
      688.421,
      "B"
    ],
    [
      "FF-L03",
      "Lighting",
      543,
      0.95,
      1,
      543,
      571.579,
      "B"
    ],
    [
      "FF-L04",
      "Lighting",
      288,
      0.95,
      1,
      288,
      303.158,
      "C"
    ],
    [
      "FF-L05",
      "Lighting",
      252,
      0.95,
      1,
      252,
      265.263,
      "C"
    ],
    [
      "FF-L06",
      "Lighting",
      156,
      0.95,
      1,
      156,
      164.211,
      "B"
    ],
    [
      "FF-L07",
      "Lighting",
      264,
      0.95,
      1,
      264,
      277.895,
      "C"
    ],
    [
      "FF-L08",
      "Lighting",
      162,
      0.95,
      1,
      162,
      170.526,
      "A"
    ],
    [
      "FF-P01",
      "General power",
      2400,
      0.95,
      0.6,
      1440.0,
      1515.789,
      "C"
    ],
    [
      "FF-P02",
      "General power",
      2400,
      0.95,
      0.6,
      1440.0,
      1515.789,
      "B"
    ],
    [
      "FF-P03",
      "General power",
      2400,
      0.95,
      0.6,
      1440.0,
      1515.789,
      "C"
    ],
    [
      "FF-P04",
      "General power",
      1800,
      0.95,
      0.6,
      1080.0,
      1136.842,
      "B"
    ],
    [
      "FF-P05",
      "General power",
      1800,
      0.95,
      0.6,
      1080.0,
      1136.842,
      "C"
    ],
    [
      "FF-P06",
      "General power",
      3000,
      0.95,
      0.6,
      1800.0,
      1894.737,
      "A"
    ],
    [
      "FF-REF01",
      "Dedicated",
      250,
      0.9,
      0.8,
      200.0,
      222.222,
      "B"
    ],
    [
      "FF-DW01",
      "Dedicated",
      2000,
      1,
      0.8,
      1600.0,
      1600.0,
      "A"
    ],
    [
      "FF-MW01",
      "Dedicated",
      1500,
      0.95,
      0.8,
      1200.0,
      1263.158,
      "A"
    ],
    [
      "FF-WH01",
      "Dedicated",
      2400,
      1,
      1,
      2400,
      2400.0,
      "B"
    ],
    [
      "FF-CP01",
      "Dedicated",
      1500,
      0.95,
      0.6,
      900.0,
      947.368,
      "A"
    ],
    [
      "FF-AC01",
      "HVAC",
      6000,
      0.9,
      0.9,
      5400.0,
      6000.0,
      "ABC"
    ],
    [
      "FF-AC02",
      "HVAC",
      6000,
      0.9,
      0.9,
      5400.0,
      6000.0,
      "ABC"
    ]
  ],
  "calculations/electrical-loads.csv": [
    [
      "Board_floor",
      "Category",
      "Connected_W",
      "Demand_W",
      "Demand_VA"
    ],
    [
      "GF",
      "Lighting",
      2739,
      2739,
      2883.158
    ],
    [
      "GF",
      "General power",
      13800,
      8280.0,
      8715.789
    ],
    [
      "GF",
      "Dedicated",
      10250,
      8900.0,
      9169.591
    ],
    [
      "GF",
      "HVAC",
      12000,
      10800.0,
      12000.0
    ],
    [
      "FF",
      "Lighting",
      2865,
      2865,
      3015.789
    ],
    [
      "FF",
      "General power",
      13800,
      8280.0,
      8715.789
    ],
    [
      "FF",
      "Dedicated",
      7650,
      6300.0,
      6432.749
    ],
    [
      "FF",
      "HVAC",
      12000,
      10800.0,
      12000.0
    ]
  ],
  "calculations/phase-balancing.csv": [
    [
      "Board",
      "Phase",
      "Connected_A",
      "Demand_A",
      "Upstream_breaker_A",
      "Demand_headroom_A"
    ],
    [
      "GF",
      "A",
      59.863,
      49.151,
      80,
      30.849
    ],
    [
      "GF",
      "B",
      60.124,
      43.371,
      80,
      36.629
    ],
    [
      "GF",
      "C",
      59.409,
      49.737,
      80,
      30.263
    ],
    [
      "FF",
      "A",
      56.142,
      42.867,
      80,
      37.133
    ],
    [
      "FF",
      "B",
      56.302,
      46.447,
      80,
      33.553
    ],
    [
      "FF",
      "C",
      55.629,
      41.623,
      80,
      38.377
    ],
    [
      "MSB",
      "A",
      116.005,
      92.019,
      160,
      67.981
    ],
    [
      "MSB",
      "B",
      116.425,
      89.818,
      160,
      70.182
    ],
    [
      "MSB",
      "C",
      115.039,
      91.36,
      160,
      68.64
    ]
  ],
  "schedules/cable-schedule.csv": [
    [
      "Cable_ID",
      "Board",
      "Role",
      "Cores",
      "Active_neutral_mm2",
      "PE_mm2",
      "Length_m",
      "Route",
      "Proposed_In_A"
    ],
    [
      "C-M",
      "MSB",
      "Incoming",
      4,
      70,
      35,
      20,
      "Service",
      160
    ],
    [
      "C-GF",
      "DB-GF",
      "Feeder",
      4,
      25,
      16,
      12,
      "Tray/riser",
      80
    ],
    [
      "C-FF",
      "DB-FF",
      "Feeder",
      4,
      25,
      16,
      25,
      "Tray/riser",
      80
    ],
    [
      "GF-L01",
      "DB-GF",
      "Final",
      2,
      1.5,
      1.5,
      35,
      "Tray + conduit",
      10
    ],
    [
      "GF-L02",
      "DB-GF",
      "Final",
      2,
      1.5,
      1.5,
      35,
      "Tray + conduit",
      10
    ],
    [
      "GF-L03",
      "DB-GF",
      "Final",
      2,
      1.5,
      1.5,
      35,
      "Tray + conduit",
      10
    ],
    [
      "GF-L04",
      "DB-GF",
      "Final",
      2,
      1.5,
      1.5,
      35,
      "Tray + conduit",
      10
    ],
    [
      "GF-L05",
      "DB-GF",
      "Final",
      2,
      1.5,
      1.5,
      35,
      "Tray + conduit",
      10
    ],
    [
      "GF-L06",
      "DB-GF",
      "Final",
      2,
      1.5,
      1.5,
      35,
      "Tray + conduit",
      10
    ],
    [
      "GF-L07",
      "DB-GF",
      "Final",
      2,
      1.5,
      1.5,
      35,
      "Tray + conduit",
      10
    ],
    [
      "GF-L08",
      "DB-GF",
      "Final",
      2,
      1.5,
      1.5,
      45,
      "Tray + conduit",
      10
    ],
    [
      "GF-P01",
      "DB-GF",
      "Final",
      2,
      4,
      4,
      45,
      "Tray + conduit",
      20
    ],
    [
      "GF-P02",
      "DB-GF",
      "Final",
      2,
      4,
      4,
      45,
      "Tray + conduit",
      20
    ],
    [
      "GF-P03",
      "DB-GF",
      "Final",
      2,
      4,
      4,
      45,
      "Tray + conduit",
      20
    ],
    [
      "GF-P04",
      "DB-GF",
      "Final",
      2,
      4,
      4,
      45,
      "Tray + conduit",
      20
    ],
    [
      "GF-P05",
      "DB-GF",
      "Final",
      2,
      4,
      4,
      45,
      "Tray + conduit",
      20
    ],
    [
      "GF-P06",
      "DB-GF",
      "Final",
      2,
      4,
      4,
      45,
      "Tray + conduit",
      20
    ],
    [
      "GF-REF01",
      "DB-GF",
      "Final",
      2,
      2.5,
      2.5,
      25,
      "Tray + conduit",
      10
    ],
    [
      "GF-DW01",
      "DB-GF",
      "Final",
      2,
      2.5,
      2.5,
      30,
      "Tray + conduit",
      16
    ],
    [
      "GF-MW01",
      "DB-GF",
      "Final",
      2,
      2.5,
      2.5,
      30,
      "Tray + conduit",
      16
    ],
    [
      "GF-WH01",
      "DB-GF",
      "Final",
      2,
      2.5,
      2.5,
      30,
      "Tray + conduit",
      16
    ],
    [
      "GF-CP01",
      "DB-GF",
      "Final",
      2,
      2.5,
      2.5,
      30,
      "Tray + conduit",
      16
    ],
    [
      "GF-UPS01",
      "DB-GF",
      "Final",
      2,
      2.5,
      2.5,
      20,
      "Tray + conduit",
      16
    ],
    [
      "GF-COM01",
      "DB-GF",
      "Final",
      2,
      2.5,
      2.5,
      20,
      "Tray + conduit",
      10
    ],
    [
      "GF-AC01",
      "DB-GF",
      "Final",
      4,
      4,
      4,
      45,
      "Tray + conduit",
      16
    ],
    [
      "GF-AC02",
      "DB-GF",
      "Final",
      4,
      4,
      4,
      45,
      "Tray + conduit",
      16
    ],
    [
      "FF-L01",
      "DB-FF",
      "Final",
      2,
      1.5,
      1.5,
      35,
      "Tray + conduit",
      10
    ],
    [
      "FF-L02",
      "DB-FF",
      "Final",
      2,
      1.5,
      1.5,
      35,
      "Tray + conduit",
      10
    ],
    [
      "FF-L03",
      "DB-FF",
      "Final",
      2,
      1.5,
      1.5,
      35,
      "Tray + conduit",
      10
    ],
    [
      "FF-L04",
      "DB-FF",
      "Final",
      2,
      1.5,
      1.5,
      35,
      "Tray + conduit",
      10
    ],
    [
      "FF-L05",
      "DB-FF",
      "Final",
      2,
      1.5,
      1.5,
      35,
      "Tray + conduit",
      10
    ],
    [
      "FF-L06",
      "DB-FF",
      "Final",
      2,
      1.5,
      1.5,
      35,
      "Tray + conduit",
      10
    ],
    [
      "FF-L07",
      "DB-FF",
      "Final",
      2,
      1.5,
      1.5,
      35,
      "Tray + conduit",
      10
    ],
    [
      "FF-L08",
      "DB-FF",
      "Final",
      2,
      1.5,
      1.5,
      45,
      "Tray + conduit",
      10
    ],
    [
      "FF-P01",
      "DB-FF",
      "Final",
      2,
      4,
      4,
      45,
      "Tray + conduit",
      20
    ],
    [
      "FF-P02",
      "DB-FF",
      "Final",
      2,
      4,
      4,
      45,
      "Tray + conduit",
      20
    ],
    [
      "FF-P03",
      "DB-FF",
      "Final",
      2,
      4,
      4,
      45,
      "Tray + conduit",
      20
    ],
    [
      "FF-P04",
      "DB-FF",
      "Final",
      2,
      4,
      4,
      45,
      "Tray + conduit",
      20
    ],
    [
      "FF-P05",
      "DB-FF",
      "Final",
      2,
      4,
      4,
      45,
      "Tray + conduit",
      20
    ],
    [
      "FF-P06",
      "DB-FF",
      "Final",
      2,
      4,
      4,
      45,
      "Tray + conduit",
      20
    ],
    [
      "FF-REF01",
      "DB-FF",
      "Final",
      2,
      2.5,
      2.5,
      25,
      "Tray + conduit",
      10
    ],
    [
      "FF-DW01",
      "DB-FF",
      "Final",
      2,
      2.5,
      2.5,
      30,
      "Tray + conduit",
      16
    ],
    [
      "FF-MW01",
      "DB-FF",
      "Final",
      2,
      2.5,
      2.5,
      30,
      "Tray + conduit",
      16
    ],
    [
      "FF-WH01",
      "DB-FF",
      "Final",
      2,
      2.5,
      2.5,
      30,
      "Tray + conduit",
      16
    ],
    [
      "FF-CP01",
      "DB-FF",
      "Final",
      2,
      2.5,
      2.5,
      30,
      "Tray + conduit",
      16
    ],
    [
      "FF-AC01",
      "DB-FF",
      "Final",
      4,
      4,
      4,
      45,
      "Tray + conduit",
      16
    ],
    [
      "FF-AC02",
      "DB-FF",
      "Final",
      4,
      4,
      4,
      45,
      "Tray + conduit",
      16
    ]
  ],
  "calculations/cable-sizing.csv": [
    [
      "Circuit",
      "Ib_A",
      "In_A",
      "Assumed_base_Iz_A",
      "Derating_factor",
      "Illustrative_Iz_A",
      "Area_mm2",
      "Length_m",
      "Voltage_V",
      "Drop_V",
      "Drop_percent",
      "Accumulated_drop_percent",
      "Ib_le_In_le_Iz",
      "Basis"
    ],
    [
      "C-M",
      92.019,
      160,
      220,
      0.8,
      176.0,
      70,
      20,
      400,
      1.0246,
      0.2561,
      0.2561,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "C-GF",
      49.737,
      80,
      125,
      0.8,
      100.0,
      25,
      12,
      400,
      0.9304,
      0.2326,
      0.4887,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "C-FF",
      46.447,
      80,
      125,
      0.8,
      100.0,
      25,
      25,
      400,
      1.8101,
      0.4525,
      0.7087,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "GF-L01",
      1.991,
      10,
      18,
      0.8,
      14.4,
      1.5,
      35,
      230,
      2.0904,
      0.9089,
      1.3976,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "GF-L02",
      2.005,
      10,
      18,
      0.8,
      14.4,
      1.5,
      35,
      230,
      2.1048,
      0.9151,
      1.4039,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "GF-L03",
      1.346,
      10,
      18,
      0.8,
      14.4,
      1.5,
      35,
      230,
      1.4128,
      0.6143,
      1.103,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "GF-L04",
      1.977,
      10,
      18,
      0.8,
      14.4,
      1.5,
      35,
      230,
      2.076,
      0.9026,
      1.3913,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "GF-L05",
      2.362,
      10,
      18,
      0.8,
      14.4,
      1.5,
      35,
      230,
      2.4796,
      1.0781,
      1.5668,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "GF-L06",
      0.879,
      10,
      18,
      0.8,
      14.4,
      1.5,
      35,
      230,
      0.9227,
      0.4012,
      0.8899,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "GF-L07",
      1.208,
      10,
      18,
      0.8,
      14.4,
      1.5,
      35,
      230,
      1.2686,
      0.5516,
      1.0403,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "GF-L08",
      0.769,
      10,
      18,
      0.8,
      14.4,
      1.5,
      45,
      230,
      1.038,
      0.4513,
      0.94,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "GF-P01",
      10.984,
      20,
      34,
      0.8,
      27.200000000000003,
      4,
      45,
      230,
      5.5606,
      2.4177,
      2.9064,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "GF-P02",
      10.984,
      20,
      34,
      0.8,
      27.200000000000003,
      4,
      45,
      230,
      5.5606,
      2.4177,
      2.9064,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "GF-P03",
      10.984,
      20,
      34,
      0.8,
      27.200000000000003,
      4,
      45,
      230,
      5.5606,
      2.4177,
      2.9064,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "GF-P04",
      8.238,
      20,
      34,
      0.8,
      27.200000000000003,
      4,
      45,
      230,
      4.1705,
      1.8133,
      2.302,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "GF-P05",
      8.238,
      20,
      34,
      0.8,
      27.200000000000003,
      4,
      45,
      230,
      4.1705,
      1.8133,
      2.302,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "GF-P06",
      13.73,
      20,
      34,
      0.8,
      27.200000000000003,
      4,
      45,
      230,
      6.9508,
      3.0221,
      3.5108,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "GF-REF01",
      1.208,
      10,
      25,
      0.8,
      20.0,
      2.5,
      25,
      230,
      0.5435,
      0.2363,
      0.725,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "GF-DW01",
      8.696,
      16,
      25,
      0.8,
      20.0,
      2.5,
      30,
      230,
      4.6957,
      2.0416,
      2.5303,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "GF-MW01",
      6.865,
      16,
      25,
      0.8,
      20.0,
      2.5,
      30,
      230,
      3.7071,
      1.6118,
      2.1005,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "GF-WH01",
      10.435,
      16,
      25,
      0.8,
      20.0,
      2.5,
      30,
      230,
      5.6348,
      2.4499,
      2.9387,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "GF-CP01",
      6.865,
      16,
      25,
      0.8,
      20.0,
      2.5,
      30,
      230,
      3.7071,
      1.6118,
      2.1005,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "GF-UPS01",
      10.069,
      16,
      25,
      0.8,
      20.0,
      2.5,
      20,
      230,
      3.6247,
      1.576,
      2.0647,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "GF-COM01",
      1.831,
      10,
      25,
      0.8,
      20.0,
      2.5,
      20,
      230,
      0.659,
      0.2865,
      0.7753,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "GF-AC01",
      9.623,
      16,
      34,
      0.8,
      27.200000000000003,
      4,
      45,
      400,
      4.2187,
      1.0547,
      1.5434,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "GF-AC02",
      9.623,
      16,
      34,
      0.8,
      27.200000000000003,
      4,
      45,
      400,
      4.2187,
      1.0547,
      1.5434,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "FF-L01",
      2.499,
      10,
      18,
      0.8,
      14.4,
      1.5,
      35,
      230,
      2.6238,
      1.1408,
      1.8495,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "FF-L02",
      2.993,
      10,
      18,
      0.8,
      14.4,
      1.5,
      35,
      230,
      3.1428,
      1.3664,
      2.0751,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "FF-L03",
      2.485,
      10,
      18,
      0.8,
      14.4,
      1.5,
      35,
      230,
      2.6094,
      1.1345,
      1.8432,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "FF-L04",
      1.318,
      10,
      18,
      0.8,
      14.4,
      1.5,
      35,
      230,
      1.384,
      0.6017,
      1.3104,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "FF-L05",
      1.153,
      10,
      18,
      0.8,
      14.4,
      1.5,
      35,
      230,
      1.211,
      0.5265,
      1.2352,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "FF-L06",
      0.714,
      10,
      18,
      0.8,
      14.4,
      1.5,
      35,
      230,
      0.7497,
      0.3259,
      1.0346,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "FF-L07",
      1.208,
      10,
      18,
      0.8,
      14.4,
      1.5,
      35,
      230,
      1.2686,
      0.5516,
      1.2603,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "FF-L08",
      0.741,
      10,
      18,
      0.8,
      14.4,
      1.5,
      45,
      230,
      1.0009,
      0.4352,
      1.1439,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "FF-P01",
      10.984,
      20,
      34,
      0.8,
      27.200000000000003,
      4,
      45,
      230,
      5.5606,
      2.4177,
      3.1263,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "FF-P02",
      10.984,
      20,
      34,
      0.8,
      27.200000000000003,
      4,
      45,
      230,
      5.5606,
      2.4177,
      3.1263,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "FF-P03",
      10.984,
      20,
      34,
      0.8,
      27.200000000000003,
      4,
      45,
      230,
      5.5606,
      2.4177,
      3.1263,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "FF-P04",
      8.238,
      20,
      34,
      0.8,
      27.200000000000003,
      4,
      45,
      230,
      4.1705,
      1.8133,
      2.5219,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "FF-P05",
      8.238,
      20,
      34,
      0.8,
      27.200000000000003,
      4,
      45,
      230,
      4.1705,
      1.8133,
      2.5219,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "FF-P06",
      13.73,
      20,
      34,
      0.8,
      27.200000000000003,
      4,
      45,
      230,
      6.9508,
      3.0221,
      3.7308,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "FF-REF01",
      1.208,
      10,
      25,
      0.8,
      20.0,
      2.5,
      25,
      230,
      0.5435,
      0.2363,
      0.945,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "FF-DW01",
      8.696,
      16,
      25,
      0.8,
      20.0,
      2.5,
      30,
      230,
      4.6957,
      2.0416,
      2.7503,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "FF-MW01",
      6.865,
      16,
      25,
      0.8,
      20.0,
      2.5,
      30,
      230,
      3.7071,
      1.6118,
      2.3204,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "FF-WH01",
      10.435,
      16,
      25,
      0.8,
      20.0,
      2.5,
      30,
      230,
      5.6348,
      2.4499,
      3.1586,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "FF-CP01",
      6.865,
      16,
      25,
      0.8,
      20.0,
      2.5,
      30,
      230,
      3.7071,
      1.6118,
      2.3204,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "FF-AC01",
      9.623,
      16,
      34,
      0.8,
      27.200000000000003,
      4,
      45,
      400,
      4.2187,
      1.0547,
      1.7634,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ],
    [
      "FF-AC02",
      9.623,
      16,
      34,
      0.8,
      27.200000000000003,
      4,
      45,
      400,
      4.2187,
      1.0547,
      1.7634,
      true,
      "Illustrative Iz only; resistive drop at rho=0.0225; no reactance"
    ]
  ],
  "calculations/lighting-lumen-method.csv": [
    [
      "Floor",
      "Room",
      "Name",
      "Area_m2",
      "Count",
      "Input_W",
      "Total_lm",
      "Assumed_UF",
      "Assumed_MF",
      "Target_lx",
      "Estimated_average_lx"
    ],
    [
      "GF",
      "ELEC",
      "Electrical",
      18,
      3,
      72,
      8400,
      0.6,
      0.8,
      200,
      224.0
    ],
    [
      "GF",
      "COM",
      "Communications",
      18,
      3,
      72,
      8400,
      0.6,
      0.8,
      200,
      224.0
    ],
    [
      "GF",
      "STO",
      "Storage",
      12,
      2,
      48,
      5600,
      0.6,
      0.8,
      200,
      224.0
    ],
    [
      "GF",
      "ACC",
      "Accessible WC",
      12,
      2,
      48,
      5600,
      0.6,
      0.8,
      200,
      224.0
    ],
    [
      "GF",
      "MT1",
      "Meeting 1",
      24,
      6,
      216,
      27000,
      0.65,
      0.8,
      400,
      585.0
    ],
    [
      "GF",
      "MT2",
      "Meeting 2",
      24,
      6,
      216,
      27000,
      0.65,
      0.8,
      400,
      585.0
    ],
    [
      "GF",
      "KIT",
      "Kitchen / break",
      36,
      9,
      324,
      40500,
      0.65,
      0.8,
      400,
      585.0
    ],
    [
      "GF",
      "M WC",
      "Male WC",
      18,
      3,
      72,
      8400,
      0.6,
      0.8,
      200,
      224.0
    ],
    [
      "GF",
      "F WC",
      "Female WC",
      18,
      3,
      72,
      8400,
      0.6,
      0.8,
      200,
      224.0
    ],
    [
      "GF",
      "ST1",
      "Stair 1",
      24,
      3,
      72,
      8400,
      0.6,
      0.8,
      150,
      168.0
    ],
    [
      "GF",
      "REC",
      "Reception",
      18,
      4,
      144,
      18000,
      0.65,
      0.8,
      400,
      520.0
    ],
    [
      "GF",
      "WAIT",
      "Waiting",
      18,
      4,
      144,
      18000,
      0.65,
      0.8,
      400,
      520.0
    ],
    [
      "GF",
      "OPEN",
      "Open office",
      96,
      24,
      864,
      108000,
      0.65,
      0.8,
      400,
      585.0
    ],
    [
      "GF",
      "ST2",
      "Stair 2",
      24,
      3,
      72,
      8400,
      0.6,
      0.8,
      150,
      168.0
    ],
    [
      "GF",
      "COR",
      "Corridor",
      60,
      10,
      240,
      28000,
      0.5,
      0.8,
      100,
      186.7
    ],
    [
      "FF",
      "PRT",
      "Print / copy",
      18,
      3,
      108,
      13500,
      0.65,
      0.8,
      400,
      390.0
    ],
    [
      "FF",
      "STO",
      "Storage",
      12,
      2,
      48,
      5600,
      0.6,
      0.8,
      200,
      224.0
    ],
    [
      "FF",
      "ACC",
      "Accessible WC",
      18,
      3,
      72,
      8400,
      0.6,
      0.8,
      200,
      224.0
    ],
    [
      "FF",
      "WC",
      "Toilets",
      18,
      3,
      72,
      8400,
      0.6,
      0.8,
      200,
      224.0
    ],
    [
      "FF",
      "CONF",
      "Conference",
      36,
      9,
      324,
      40500,
      0.65,
      0.8,
      400,
      585.0
    ],
    [
      "FF",
      "MT1",
      "Small meeting",
      24,
      6,
      216,
      27000,
      0.65,
      0.8,
      400,
      585.0
    ],
    [
      "FF",
      "MGR1",
      "Manager 1",
      18,
      4,
      144,
      18000,
      0.65,
      0.8,
      400,
      520.0
    ],
    [
      "FF",
      "MGR2",
      "Manager 2",
      18,
      4,
      144,
      18000,
      0.65,
      0.8,
      400,
      520.0
    ],
    [
      "FF",
      "KIT",
      "Kitchen / break",
      18,
      3,
      108,
      13500,
      0.65,
      0.8,
      400,
      390.0
    ],
    [
      "FF",
      "ST1",
      "Stair 1",
      24,
      3,
      72,
      8400,
      0.6,
      0.8,
      150,
      168.0
    ],
    [
      "FF",
      "OPEN",
      "Open office",
      132,
      33,
      1188,
      148500,
      0.65,
      0.8,
      400,
      585.0
    ],
    [
      "FF",
      "ST2",
      "Stair 2",
      24,
      3,
      72,
      8400,
      0.6,
      0.8,
      150,
      168.0
    ],
    [
      "FF",
      "COR",
      "Corridor",
      60,
      10,
      240,
      28000,
      0.5,
      0.8,
      100,
      186.7
    ]
  ]
}